---
layout: post
title: "电力SCADA故障"
date: 2019-01-10 
description: "2018年电力SCADA故障"
tag: 风险点 
---  

2018年SCADA系统发生故障共110起。

软件故障78起，约占70.91%；硬件故障28起，占25.45%；其他4起由于通号机房设备故障，占3.64%。

由此可认为SCADA系统软件为主要故障原因，硬件为次要故障原因。

<img src="https://github.com/tj366/tj366.github.io/blob/master/_posts/images/image20180401.png?raw=true" width="50%" height="50%" />

## 原因分析

1. 设备老化无法采购备品备件 

硬件故障多为主要硬件在长时间使用，功能增多，造成硬件性能不匹配或温度过高加速老化导致的硬件损坏。

主要由于设备散热不良，硬件加速老化，导致故障率高。通过更换大功率散热风扇，改善散热环境。

2. 通信通道可靠性低

既有线路与通号共用网络，无供电专用网路。

该现象会造成，在通信信号设备故障时，会引起系统中断，导致SCADA复使系统无法实时监控各站设备情况及数据。

在新线中，有供电专用网络，带宽大，不容易造成数据阻塞，故障率明显下降。

3. 新系统软件运行不稳定

新系统中央设备软件运行不稳定，造成设备可靠性下降，导致故障频发。

且由于调试软件功能的不断增加，造成与原有数据冲突。

现各条线路正在进行大修改造。

在改造完成前，增加对中央层软件短板的补缺补差工作。

针对一些软件的缺陷，及时发现，及时整改，提高系统安全运行的可靠性。

4. 备品备件问题

6号线、8号线SCADA使用的是自动化研究所的设备，由于设备生产厂家已倒闭已无任何技术支持及备品备件供应，对线路运维带来困难。

## 整改措施及建议

建立专用环网通信：电力监控数据传输通道改造为互为冗余的光纤自愈以太环网系统，预留变电所生产辅助系统数据传输的通信接口。
